<!-- Generated by Trae Work -->
<!DOCTYPE html>
<html lang="zh-CN">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>B单位柴油发电机、UPS及供配电远程监控系统技术方案</title>
<style>
/* ===== Variables — Pure Black/White/Gray Scientific ===== */
:root {
  --bg: #ffffff;
  --bg2: #f7f7f7;
  --bg3: #eeeeee;
  --ink: #1a1a1a;
  --muted: #666666;
  --muted2: #888888;
  --rule: #d0d0d0;
  --rule2: #e5e5e5;
  --accent: #2a2a2a;
  --accent2: #555555;
  --font-body: "Microsoft YaHei", "微软雅黑", "Noto Sans CJK SC", sans-serif;
  --font-heading: "Microsoft YaHei", "微软雅黑", "Noto Sans CJK SC", sans-serif;
  --font-mono: "Consolas", "Courier New", monospace;
}

*, *::before, *::after { box-sizing: border-box; margin: 0; padding: 0; }
html { font-size: 15px; }
body {
  font-family: var(--font-body);
  background: #e0e0e0;
  color: var(--ink);
  line-height: 1.75;
  -webkit-font-smoothing: antialiased;
}

/* ===== A4 Page ===== */
.page {
  width: 210mm;
  min-height: 297mm;
  margin: 0 auto 8px;
  padding: 22mm 20mm 20mm;
  background: var(--bg);
  box-shadow: 0 2px 10px rgba(0,0,0,0.1);
}

/* ===== Cover ===== */
.cover {
  display: flex;
  flex-direction: column;
  justify-content: flex-start;
  align-items: center;
  min-height: 297mm;
  padding: 0;
  text-align: center;
  position: relative;
  overflow: hidden;
}
.cover .top-band {
  width: 100%;
  padding: 18mm 25mm 8mm;
  border-bottom: 0.5px solid var(--rule);
}
.cover .label {
  font-family: var(--font-mono);
  font-size: 0.72rem;
  letter-spacing: 0.35em;
  color: var(--muted2);
  text-transform: uppercase;
}
.cover .main-area {
  flex: 1;
  display: flex;
  flex-direction: column;
  justify-content: center;
  align-items: center;
  padding: 0 25mm;
}
.cover h1 {
  font-size: 1.75rem;
  font-weight: 700;
  color: var(--ink);
  line-height: 1.5;
  margin-bottom: 1rem;
  letter-spacing: 0.02em;
}
.cover .en-title {
  font-size: 0.82rem;
  color: var(--muted);
  line-height: 1.6;
  margin-bottom: 2rem;
  max-width: 80%;
  font-style: italic;
}
.cover .divider {
  display: flex;
  align-items: center;
  gap: 0.8rem;
  margin: 1.5rem auto 2rem;
}
.cover .divider .bar { width: 40mm; height: 1px; background: var(--ink); }
.cover .divider .dot { width: 6px; height: 6px; background: var(--ink); border-radius: 50%; }
.cover .meta {
  font-size: 0.82rem;
  color: var(--muted);
  line-height: 2.4;
}
.cover .meta strong { color: var(--ink); font-weight: 600; }
.cover .meta-table {
  margin: 0 auto;
  text-align: left;
  border-collapse: collapse;
  font-size: 0.82rem;
}
.cover .meta-table td {
  padding: 0.25rem 1.5rem;
  line-height: 2;
  border: none;
}
.cover .meta-table td:first-child {
  color: var(--muted2);
  text-align: right;
  white-space: nowrap;
  font-size: 0.78rem;
}
.cover .meta-table td:last-child {
  color: var(--ink);
  font-weight: 600;
}
.cover .bottom-band {
  width: 100%;
  padding: 6mm 25mm 15mm;
  border-top: 0.5px solid var(--rule);
  display: flex;
  justify-content: space-between;
  align-items: flex-end;
}
.cover .doc-id {
  font-family: var(--font-mono);
  font-size: 0.72rem;
  color: var(--muted2);
}
.cover .confidential {
  font-size: 0.68rem;
  color: var(--muted2);
  letter-spacing: 0.1em;
}
.cover .accent-line {
  position: absolute;
  top: 0;
  left: 0;
  right: 0;
  height: 4px;
  background: var(--ink);
}

/* ===== TOC ===== */
.toc h1 { font-size: 1.3rem; text-align: center; border-bottom: 2px solid var(--ink); padding-bottom: 0.8rem; margin-bottom: 1.5rem; }
.toc ol { list-style: none; padding: 0; }
.toc li { margin-bottom: 0.4rem; font-size: 0.9rem; line-height: 1.8; display: flex; }
.toc li .num { display: inline-block; width: 2.2rem; color: var(--muted); font-family: var(--font-mono); font-weight: 700; }
.toc li a { color: var(--ink); text-decoration: none; }
.toc li a:hover { color: var(--muted); }

/* ===== Headings ===== */
h1.sec {
  font-size: 1.15rem;
  font-weight: 700;
  color: var(--ink);
  margin: 0 0 1rem;
  padding-bottom: 0.5rem;
  border-bottom: 1.5px solid var(--ink);
}
h1.sec .sn {
  font-family: var(--font-mono);
  font-size: 0.85em;
  color: var(--muted);
  margin-right: 0.5rem;
}
h2 {
  font-size: 0.95rem;
  font-weight: 700;
  color: var(--ink);
  margin: 1.5rem 0 0.6rem;
  padding-left: 0.6rem;
  border-left: 3px solid var(--accent);
}
h3 { font-size: 0.88rem; font-weight: 600; color: var(--accent2); margin: 1.2rem 0 0.5rem; }

p { margin-bottom: 0.7rem; text-align: justify; }
a { color: var(--accent2); text-decoration: none; }
strong { font-weight: 700; }

ul, ol { margin: 0.4rem 0 0.8rem 1.4rem; }
li { margin-bottom: 0.25rem; line-height: 1.65; }

/* ===== Code ===== */
code { font-family: var(--font-mono); font-size: 0.82em; background: var(--bg2); padding: 0.1em 0.3em; border: 1px solid var(--rule2); }
pre {
  font-family: var(--font-mono);
  background: var(--bg2);
  border: 1px solid var(--rule);
  border-left: 3px solid var(--ink);
  padding: 0.7rem 1rem;
  overflow-x: auto;
  font-size: 0.75rem;
  line-height: 1.45;
  margin: 0.8rem 0;
  white-space: pre;
  color: var(--ink);
}
pre code { background: none; border: none; padding: 0; font-size: inherit; }

/* ===== Tables ===== */
.table-wrap { overflow-x: auto; margin: 0.8rem 0; }
table { width: 100%; border-collapse: collapse; font-size: 0.82rem; }
thead th { font-weight: 700; text-align: left; padding: 0.5rem 0.7rem; background: var(--ink); color: #fff; border-bottom: 1px solid var(--ink); white-space: nowrap; }
tbody td { padding: 0.45rem 0.7rem; border-bottom: 1px solid var(--rule2); vertical-align: top; line-height: 1.55; }
tbody tr:nth-child(even) { background: var(--bg2); }
tbody tr:nth-child(odd) { background: var(--bg); }

/* ===== Blockquote / Callout ===== */
blockquote { border-left: 3px solid var(--ink); background: var(--bg2); padding: 0.6rem 1rem; margin: 0.8rem 0; font-size: 0.9rem; }
blockquote p:last-child { margin-bottom: 0; }

/* ===== SVG Figure ===== */
figure { margin: 1.2rem 0; text-align: center; }
figure figcaption { font-size: 0.78rem; color: var(--muted); margin-top: 0.4rem; font-family: var(--font-heading); }
figure svg { max-width: 100%; height: auto; }

/* ===== Flow chips ===== */
.flow { display: flex; flex-wrap: wrap; align-items: center; gap: 0.3rem; margin: 0.6rem 0; font-size: 0.82rem; }
.flow .c { padding: 0.2rem 0.6rem; background: var(--bg2); border: 1px solid var(--rule); border-radius: 3px; white-space: nowrap; }
.flow .a { color: var(--ink); font-weight: 700; }
.flow .p { color: var(--muted); }

/* ===== Badges ===== */
.badge { display: inline-block; padding: 0.05em 0.4em; font-size: 0.78em; font-family: var(--font-mono); border: 1px solid var(--rule); background: var(--bg2); color: var(--muted); }

/* ===== Print ===== */
@media print {
  body { font-size: 11pt; background: #fff; }
  .page { width: auto; min-height: auto; margin: 0; padding: 0; box-shadow: none; page-break-after: always; }
  .cover { min-height: auto; page-break-after: always; -webkit-print-color-adjust: exact; print-color-adjust: exact; }

  @page {
    size: A4;
    margin: 20mm 18mm 18mm 18mm;
    @top-center { content: "基于 EdgeCore 柴油发电机、UPS及供配电远程监控系统技术方案"; font-family: "Microsoft YaHei", sans-serif; font-size: 8pt; color: #666; border-bottom: 0.5pt solid #d0d0d0; padding-bottom: 1.5mm; }
    @bottom-center { content: "第 " counter(page) " 页 / 共 " counter(pages) " 页"; font-family: "Microsoft YaHei", sans-serif; font-size: 8pt; color: #666; border-top: 0.5pt solid #d0d0d0; padding-top: 1.5mm; }
    @bottom-left { content: "EdgeOS · 2026 · edgeOS@icloud.com"; font-family: "Microsoft YaHei", sans-serif; font-size: 7.5pt; color: #999; }
  }
  @page :first { margin: 0; @top-center { content: none; } @bottom-center { content: none; } @bottom-left { content: none; } }

  h1, h2, h3 { page-break-after: avoid; }
  table, figure, pre, blockquote { page-break-inside: avoid; }
  thead { display: table-header-group; }
  tr { page-break-inside: avoid; }
  thead th { background: #1a1a1a !important; -webkit-print-color-adjust: exact; print-color-adjust: exact; }
  tbody tr:nth-child(even) { background: #f7f7f7 !important; -webkit-print-color-adjust: exact; print-color-adjust: exact; }
  pre { background: #f7f7f7 !important; -webkit-print-color-adjust: exact; print-color-adjust: exact; }
  blockquote { background: #f7f7f7 !important; -webkit-print-color-adjust: exact; print-color-adjust: exact; }
  .cover { border-color: #1a1a1a !important; -webkit-print-color-adjust: exact; print-color-adjust: exact; }
}

@media (max-width: 768px) {
  .page { width: 100%; padding: 15mm 10mm; }
  .cover { padding: 20mm 15mm; min-height: auto; }
  .cover h1 { font-size: 1.4rem; }
  body { font-size: 14px; }
  pre { font-size: 0.65rem; }
  table { font-size: 0.72rem; }
}
</style>
</head>
<body>

<!-- ===== COVER ===== -->
<div class="page cover">
  <div class="accent-line"></div>
  <div class="top-band">
    <div class="label">技术方案 &middot; TECHNICAL PROPOSAL</div>
  </div>
  <div class="main-area">
    <h1>基于 EdgeCore 柴油发电机、UPS<br>及供配电远程监控与控制系统<br>技术方案</h1>
    <p class="en-title">Technical Proposal for Remote Monitoring and Control System<br>of Diesel Generator, UPS and Power Distribution Based on EdgeCore</p>
    <div class="divider">
      <div class="bar"></div>
      <div class="dot"></div>
      <div class="bar"></div>
    </div>
    <table class="meta-table">
      <tr><td>边缘控制核心</td><td>edgeCore 工业边缘网关</td></tr>
      <tr><td>编 制 单 位</td><td>EdgeOS &middot; 工业边缘计算实验室</td></tr>
      <tr><td>方 案 版 本</td><td>初稿 V1.0</td></tr>
      <tr><td>编 制 日 期</td><td>2026 年 8 月 28 日</td></tr>
    </table>
  </div>
  <div class="bottom-band">
    <div class="doc-id">DOC-EDGEX-DG-UPS-2026</div>
    <div class="confidential">CONFIDENTIAL &middot; 内部使用</div>
  </div>
</div>

<!-- ===== TOC ===== -->
<div class="page toc">
  <h1>目 录</h1>
  <ol>
    <li><span class="num">01</span><a href="#ch1">项目概述与建设目标</a></li>
    <li><span class="num">02</span><a href="#ch2">系统总体架构</a></li>
    <li><span class="num">03</span><a href="#ch3">强电系统与供电路径</a></li>
    <li><span class="num">04</span><a href="#ch4">发电机自动控制与联动</a></li>
    <li><span class="num">05</span><a href="#ch5">边缘计算与设备接入</a></li>
    <li><span class="num">06</span><a href="#ch6">PLC控制层与多层次防护</a></li>
    <li><span class="num">07</span><a href="#ch7">通信链路与远程控制</a></li>
    <li><span class="num">08</span><a href="#ch8">监测告警与数据管理</a></li>
    <li><span class="num">09</span><a href="#ch9">系统可靠性与实施边界</a></li>
  </ol>
</div>

<!-- ===== Ch1: 项目概述与建设目标 ===== -->
<div class="page" id="ch1">
  <h1 class="sec"><span class="sn">01</span>项目概述与建设目标</h1>

  <h2>1.1 项目背景</h2>
  <p>本项目面向 B 单位供配电系统，建设远程监测、远程控制、自动切换及故障告警系统。系统以现有市电、柴油发电机、UPS、低压配电及机房环境监测设备为基础，在 A 单位部署综合管控一体机，通过现有光缆建立 A-B 远程通信链路。</p>
  <p>本方案采用 <code>edgeCore</code> 作为 B 单位现场边缘控制及数据采集核心。<strong>柴油发电机组本体及其内部控制器不在本方案设计范围内。</strong></p>

  <h2>1.2 建设目标</h2>
  <div class="table-wrap">
    <table>
      <thead><tr><th style="width:3rem;">#</th><th>建设目标</th></tr></thead>
      <tbody>
        <tr><td>1</td><td>建立 B 单位供配电设备统一监测体系</td></tr>
        <tr><td>2</td><td>实现市电异常情况下的自动供电切换</td></tr>
        <tr><td>3</td><td>实现主、备用柴油发电机组的自动启停联动</td></tr>
        <tr><td>4</td><td>实现 A 单位对 B 单位关键设备的远程控制</td></tr>
        <tr><td>5</td><td>建立 UPS、配电、电能质量及环境参数监测体系</td></tr>
        <tr><td>6</td><td>建立 A-B 通信链路状态监测与完整告警/事件/历史数据管理</td></tr>
        <tr><td>7</td><td>保留现场控制系统独立运行能力，远程故障不得影响现场保护</td></tr>
      </tbody>
    </table>
  </div>
</div>

<!-- ===== Ch2: 系统总体架构 ===== -->
<div class="page" id="ch2">
  <h1 class="sec"><span class="sn">02</span>系统总体架构</h1>

  <p>系统采用<strong>"现场控制层 &mdash; 边缘采集层 &mdash; 通信传输层 &mdash; 综合管控层"</strong>四层结构。</p>

  <figure>
    <svg viewBox="0 0 760 520" xmlns="http://www.w3.org/2000/svg" style="font-family:'Microsoft YaHei',sans-serif;font-size:12px;">
      <!-- A单位 -->
      <rect x="200" y="10" width="360" height="70" fill="#f7f7f7" stroke="#1a1a1a" stroke-width="1.5" rx="2"/>
      <text x="380" y="32" text-anchor="middle" font-weight="700" font-size="13">综合管控一体机（A单位）</text>
      <text x="380" y="50" text-anchor="middle" fill="#666">Web监控 · 告警 · 历史 · 权限 · 远程控制 · 视频</text>
      <text x="380" y="66" text-anchor="middle" fill="#888" font-size="10">7×24h · 国产化OS · ≥8核/16GB</text>

      <!-- 通信链路 -->
      <line x1="380" y1="80" x2="380" y2="130" stroke="#1a1a1a" stroke-width="1.5" stroke-dasharray="6,3"/>
      <text x="390" y="108" fill="#666" font-size="10">现有光缆</text>

      <!-- 分隔线 -->
      <line x1="40" y1="130" x2="720" y2="130" stroke="#888" stroke-width="0.5" stroke-dasharray="2,2"/>
      <text x="50" y="125" fill="#888" font-size="9">A单位</text>
      <text x="680" y="125" fill="#888" font-size="9" text-anchor="end">B单位</text>

      <!-- edgeCore -->
      <rect x="200" y="145" width="360" height="90" fill="#eeeeee" stroke="#1a1a1a" stroke-width="1.5" rx="2"/>
      <text x="380" y="168" text-anchor="middle" font-weight="700" font-size="13">edgeCore 边缘控制网关</text>
      <line x1="220" y1="176" x2="540" y2="176" stroke="#d0d0d0" stroke-width="0.5"/>
      <text x="380" y="194" text-anchor="middle" fill="#666">南向协议 · ShadowCore · 边缘规则 · 状态机</text>
      <text x="380" y="210" text-anchor="middle" fill="#888" font-size="10">本地缓存 · 事件记录 · 通信状态检测 · 联动控制</text>
      <text x="380" y="226" text-anchor="middle" fill="#888" font-size="10">Modbus TCP/RTU · PLC · SNMP · OPC UA · BACnet · MQTT</text>

      <!-- 连接线 -->
      <line x1="280" y1="235" x2="140" y2="290" stroke="#666" stroke-width="1"/>
      <line x1="340" y1="235" x2="300" y2="290" stroke="#666" stroke-width="1"/>
      <line x1="420" y1="235" x2="460" y2="290" stroke="#666" stroke-width="1"/>
      <line x1="480" y1="235" x2="620" y2="290" stroke="#666" stroke-width="1"/>

      <!-- 底层设备 -->
      <rect x="80" y="290" width="120" height="50" fill="#f7f7f7" stroke="#888" stroke-width="1" rx="2"/>
      <text x="140" y="312" text-anchor="middle" font-size="11">配电系统</text>
      <text x="140" y="326" text-anchor="middle" fill="#888" font-size="9">电表/断路器</text>

      <rect x="240" y="290" width="120" height="50" fill="#f7f7f7" stroke="#888" stroke-width="1" rx="2"/>
      <text x="300" y="312" text-anchor="middle" font-size="11">发电机</text>
      <text x="300" y="326" text-anchor="middle" fill="#888" font-size="9">主用/备用</text>

      <rect x="400" y="290" width="120" height="50" fill="#f7f7f7" stroke="#888" stroke-width="1" rx="2"/>
      <text x="460" y="312" text-anchor="middle" font-size="11">UPS系统</text>
      <text x="460" y="326" text-anchor="middle" fill="#888" font-size="9">电池/旁路</text>

      <rect x="560" y="290" width="120" height="50" fill="#f7f7f7" stroke="#888" stroke-width="1" rx="2"/>
      <text x="620" y="312" text-anchor="middle" font-size="11">环境/视频</text>
      <text x="620" y="326" text-anchor="middle" fill="#888" font-size="9">温湿/烟感/摄像</text>

      <!-- 强电系统框 -->
      <rect x="40" y="370" width="680" height="130" fill="none" stroke="#1a1a1a" stroke-width="1" stroke-dasharray="4,3" rx="2"/>
      <text x="50" y="388" font-size="10" fill="#888">B单位供配电系统</text>

      <!-- 供电链 -->
      <rect x="70" y="400" width="90" height="35" fill="#f7f7f7" stroke="#888" stroke-width="1" rx="2"/>
      <text x="115" y="421" text-anchor="middle" font-size="10">市电进线</text>

      <line x1="160" y1="417" x2="190" y2="417" stroke="#666" stroke-width="1" marker-end="url(#arr)"/>

      <rect x="190" y="400" width="90" height="35" fill="#f7f7f7" stroke="#888" stroke-width="1" rx="2"/>
      <text x="235" y="415" text-anchor="middle" font-size="10">ATS</text>
      <text x="235" y="427" text-anchor="middle" font-size="8" fill="#888">双电源切换</text>

      <line x1="280" y1="417" x2="310" y2="417" stroke="#666" stroke-width="1" marker-end="url(#arr)"/>

      <rect x="310" y="400" width="90" height="35" fill="#f7f7f7" stroke="#888" stroke-width="1" rx="2"/>
      <text x="355" y="421" text-anchor="middle" font-size="10">UPS输入柜</text>

      <line x1="400" y1="417" x2="430" y2="417" stroke="#666" stroke-width="1" marker-end="url(#arr)"/>

      <rect x="430" y="400" width="70" height="35" fill="#eeeeee" stroke="#1a1a1a" stroke-width="1" rx="2"/>
      <text x="465" y="421" text-anchor="middle" font-size="10">UPS</text>

      <line x1="500" y1="417" x2="530" y2="417" stroke="#666" stroke-width="1" marker-end="url(#arr)"/>

      <rect x="530" y="400" width="90" height="35" fill="#f7f7f7" stroke="#888" stroke-width="1" rx="2"/>
      <text x="575" y="415" text-anchor="middle" font-size="10">UPS输出</text>
      <text x="575" y="427" text-anchor="middle" font-size="8" fill="#888">→ 负载</text>

      <!-- 发电机输入 -->
      <rect x="190" y="455" width="90" height="30" fill="#f7f7f7" stroke="#888" stroke-width="1" rx="2" stroke-dasharray="3,2"/>
      <text x="235" y="474" text-anchor="middle" font-size="9" fill="#666">发电机输入</text>
      <line x1="235" y1="455" x2="235" y2="435" stroke="#888" stroke-width="1" stroke-dasharray="2,2"/>

      <!-- 箭头 -->
      <defs>
        <marker id="arr" viewBox="0 0 8 8" refX="7" refY="4" markerWidth="5" markerHeight="5" orient="auto">
          <path d="M0,0 L8,4 L0,8 z" fill="#666"/>
        </marker>
      </defs>
    </svg>
    <figcaption>图 1　系统总体架构与供电路径</figcaption>
  </figure>
</div>

<!-- ===== Ch3: 强电系统与供电路径 ===== -->
<div class="page" id="ch3">
  <h1 class="sec"><span class="sn">03</span>强电系统与供电路径</h1>

  <h2>3.1 供电结构</h2>
  <p>强电部分按<strong>市电 → ATS/双电源切换 → 发电机输入 → UPS → 负载</strong>设计。柴油发电机组本体不在设计范围内。</p>

  <h2>3.2 市电检测与异常判断</h2>
  <p>市电输入侧配置电压、电流及电能质量检测，重点监测 U<sub>A/B/C</sub>、U<sub>AB/BC/CA</sub>、I<sub>A/B/C</sub>、频率、有功/无功功率、功率因数、电能。市电判断<strong>不得采用单点瞬时采样</strong>，须经滤波 + 连续异常确认后进入异常状态。</p>

  <figure>
    <svg viewBox="0 0 700 120" xmlns="http://www.w3.org/2000/svg" style="font-family:'Microsoft YaHei',sans-serif;font-size:11px;">
      <rect x="10" y="40" width="90" height="36" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="55" y="62" text-anchor="middle">采样值</text>
      <line x1="100" y1="58" x2="135" y2="58" stroke="#666" stroke-width="1.2" marker-end="url(#a2)"/>
      <rect x="135" y="40" width="90" height="36" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="180" y="62" text-anchor="middle">滤波</text>
      <line x1="225" y1="58" x2="260" y2="58" stroke="#666" stroke-width="1.2" marker-end="url(#a2)"/>
      <rect x="260" y="40" width="110" height="36" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="315" y="55" text-anchor="middle">连续异常确认</text>
      <text x="315" y="69" text-anchor="middle" font-size="9" fill="#888">≥设定阈值</text>
      <line x1="370" y1="58" x2="405" y2="58" stroke="#666" stroke-width="1.2" marker-end="url(#a2)"/>
      <rect x="405" y="40" width="100" height="36" fill="#eeeeee" stroke="#1a1a1a" rx="2"/>
      <text x="455" y="62" text-anchor="middle" font-weight="700">市电异常</text>
      <line x1="505" y1="58" x2="540" y2="58" stroke="#666" stroke-width="1.2" marker-end="url(#a2)"/>
      <rect x="540" y="40" width="130" height="36" fill="#1a1a1a" stroke="#1a1a1a" rx="2"/>
      <text x="605" y="62" text-anchor="middle" fill="#fff" font-weight="700">启动切换流程</text>
      <text x="350" y="105" text-anchor="middle" fill="#888" font-size="9">避免瞬时电压波动导致发电机误启动</text>
      <defs><marker id="a2" viewBox="0 0 8 8" refX="7" refY="4" markerWidth="5" markerHeight="5" orient="auto"><path d="M0,0 L8,4 L0,8 z" fill="#666"/></marker></defs>
    </svg>
    <figcaption>图 2　市电异常判断流程</figcaption>
  </figure>

  <h2>3.3 ATS双电源切换</h2>
  <p>ATS采用<strong>硬件自动控制为主、远程系统监视为辅</strong>原则。推荐四极或符合现场接地要求的双电源切换设备。正常时 ATS 选市电供电；市电异常时发电机启动、电压/频率正常后 ATS 切换至发电机；市电恢复后经稳定确认切回市电，发电机进入冷却后停机。</p>

  <h2>3.4 发电机输出配电</h2>
  <p>发电机输出侧设输出柜，具备过流/短路/欠压/过压/欠频/过频保护，电压/电流/频率/功率测量及断路器状态反馈。保护整定值由供配电设计院根据短路电流及选择性配合计算确定。</p>

  <h2>3.5 UPS联动</h2>
  <p>UPS输入电源由 ATS 在市电与发电机间自动切换，UPS输出始终保持连续供电。<strong>并非频繁切换UPS输出侧，而是 ATS切换输入源 + UPS持续供电</strong>，实现无间断。</p>
</div>

<!-- ===== Ch4: 发电机自动控制与联动 ===== -->
<div class="page" id="ch4">
  <h1 class="sec"><span class="sn">04</span>发电机自动控制与联动</h1>

  <h2>4.1 核心状态机</h2>
  <p>配置主用、备用柴油发电机各1台。市电异常时自动启动主用机组；主用启动失败则联动备用机组。完整状态流转如下：</p>

  <figure>
    <svg viewBox="0 0 700 400" xmlns="http://www.w3.org/2000/svg" style="font-family:'Microsoft YaHei',sans-serif;font-size:11px;">
      <!-- 市电正常 -->
      <rect x="270" y="10" width="140" height="36" fill="#f7f7f7" stroke="#1a1a1a" stroke-width="1.2" rx="2"/>
      <text x="340" y="32" text-anchor="middle" font-weight="700">市电正常</text>

      <line x1="340" y1="46" x2="340" y2="70" stroke="#666" stroke-width="1.2" marker-end="url(#m1)"/>
      <text x="350" y="62" fill="#888" font-size="9">市电异常</text>

      <!-- 主机启动中 -->
      <rect x="270" y="70" width="140" height="36" fill="#eeeeee" stroke="#1a1a1a" stroke-width="1.2" rx="2"/>
      <text x="340" y="92" text-anchor="middle" font-weight="700">主机启动中</text>

      <!-- 分支 -->
      <line x1="340" y1="106" x2="340" y2="125" stroke="#666" stroke-width="1.2"/>
      <line x1="200" y1="125" x2="480" y2="125" stroke="#666" stroke-width="1.2"/>
      <line x1="200" y1="125" x2="200" y2="145" stroke="#666" stroke-width="1.2" marker-end="url(#m1)"/>
      <line x1="480" y1="125" x2="480" y2="145" stroke="#666" stroke-width="1.2" marker-end="url(#m1)"/>
      <text x="195" y="140" text-anchor="end" fill="#666" font-size="9">成功</text>
      <text x="485" y="140" fill="#666" font-size="9">失败</text>

      <!-- 主机稳定 -->
      <rect x="130" y="145" width="140" height="36" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="200" y="167" text-anchor="middle">主机稳定运行</text>

      <!-- 备用启动 -->
      <rect x="410" y="145" width="140" height="36" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="480" y="167" text-anchor="middle">备用机组启动</text>

      <line x1="480" y1="181" x2="480" y2="205" stroke="#666" stroke-width="1.2" marker-end="url(#m1)"/>

      <!-- 备用稳定 -->
      <rect x="410" y="205" width="140" height="36" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="480" y="227" text-anchor="middle">备用稳定</text>

      <!-- 汇合 -->
      <line x1="200" y1="181" x2="200" y2="260" stroke="#666" stroke-width="1.2"/>
      <line x1="480" y1="241" x2="480" y2="260" stroke="#666" stroke-width="1.2"/>
      <line x1="200" y1="260" x2="480" y2="260" stroke="#666" stroke-width="1.2"/>
      <line x1="340" y1="260" x2="340" y2="280" stroke="#666" stroke-width="1.2" marker-end="url(#m1)"/>

      <!-- ATS切换 -->
      <rect x="270" y="280" width="140" height="36" fill="#1a1a1a" stroke="#1a1a1a" rx="2"/>
      <text x="340" y="302" text-anchor="middle" fill="#fff" font-weight="700">ATS切换发电机</text>

      <line x1="340" y1="316" x2="340" y2="335" stroke="#666" stroke-width="1.2" marker-end="url(#m1)"/>

      <!-- 发电机供电 -->
      <rect x="270" y="335" width="140" height="36" fill="#f7f7f7" stroke="#1a1a1a" stroke-width="1.2" rx="2"/>
      <text x="340" y="357" text-anchor="middle">发电机供电</text>

      <line x1="340" y1="371" x2="340" y2="385" stroke="#666" stroke-width="1.2" stroke-dasharray="4,2" marker-end="url(#m1)"/>
      <text x="350" y="382" fill="#888" font-size="9">市电恢复</text>

      <!-- 回路箭头 -->
      <path d="M 340 385 Q 200 385 200 370 Q 60 370 60 28 Q 60 10 270 10" fill="none" stroke="#888" stroke-width="1" stroke-dasharray="3,3" marker-end="url(#m1)"/>
      <text x="55" y="200" fill="#888" font-size="9" transform="rotate(-90 55 200)">冷却→停机→市电稳定确认</text>

      <defs><marker id="m1" viewBox="0 0 8 8" refX="7" refY="4" markerWidth="5" markerHeight="5" orient="auto"><path d="M0,0 L8,4 L0,8 z" fill="#666"/></marker></defs>
    </svg>
    <figcaption>图 3　核心供电联动状态机</figcaption>
  </figure>

  <h2>4.2 边缘联动逻辑</h2>
  <p>edgeCore 执行非保护性联动逻辑。关键规则：</p>
  <pre><code>IF 市电 = 异常 AND 自动模式 = TRUE
    → 启动主用发电机

IF 主用发电机 = 启动失败 AND 备用 = 可用
    → 启动备用发电机

IF 发电机运行 = TRUE AND 电压正常 AND 频率正常 AND 稳定时间 ≥ T
    → 允许ATS切换

IF 市电 = 正常 AND 连续稳定时间 ≥ T
    → ATS切回市电</code></pre>

  <h2>4.3 控制优先级</h2>
  <p>远程控制<strong>不能旁路</strong>：急停、过流、短路、接地保护、发电机内部保护、ATS机械/电气联锁。优先级从高到低：</p>
  <div class="flow">
    <span class="c">现场急停/保护</span><span class="a">→</span>
    <span class="c">现场自动控制</span><span class="a">→</span>
    <span class="c">ATS硬件控制</span><span class="a">→</span>
    <span class="c">PLC联动</span><span class="a">→</span>
    <span class="c">edgeCore远程</span><span class="a">→</span>
    <span class="c">A单位人工操作</span>
  </div>

  <blockquote>
    <p><strong>启动失败必须由发电机控制器实际反馈或启动超时确认，不允许仅因通信中断判定为启动失败。</strong>通信中断单独作为"发电机通信异常"处理。</p>
  </blockquote>
</div>

<!-- ===== Ch5: 边缘计算与设备接入 ===== -->
<div class="page" id="ch5">
  <h1 class="sec"><span class="sn">05</span>边缘计算与设备接入</h1>

  <h2>5.1 edgeCore 定位</h2>
  <p>edgeCore 作为 B 单位现场边缘数据采集、状态判断、边缘联动及远程控制核心，非单纯数据采集软件。其架构采用南向协议驱动 → ScanEngine 调度 → ShadowCore 数据影子 → 边缘规则 → 北向接口的数据链路。</p>

  <figure>
    <svg viewBox="0 0 700 200" xmlns="http://www.w3.org/2000/svg" style="font-family:'Microsoft YaHei',sans-serif;font-size:11px;">
      <!-- edgeCore 中心 -->
      <rect x="260" y="70" width="180" height="60" fill="#1a1a1a" stroke="#1a1a1a" rx="3"/>
      <text x="350" y="95" text-anchor="middle" fill="#fff" font-weight="700" font-size="13">edgeCore</text>
      <text x="350" y="112" text-anchor="middle" fill="#bbb" font-size="9">ShadowCore · 规则引擎 · 状态机</text>
      <text x="350" y="124" text-anchor="middle" fill="#bbb" font-size="9">本地缓存 · 事件记录</text>

      <!-- 南向 -->
      <rect x="40" y="75" width="120" height="50" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="100" y="95" text-anchor="middle" font-weight="600">南向采集</text>
      <text x="100" y="110" text-anchor="middle" fill="#888" font-size="9">Modbus/PLC/SNMP</text>
      <text x="100" y="122" text-anchor="middle" fill="#888" font-size="9">OPC UA/BACnet/MQTT</text>
      <line x1="160" y1="100" x2="260" y2="100" stroke="#666" stroke-width="1.2" marker-end="url(#e1)"/>

      <!-- 北向 -->
      <rect x="540" y="75" width="120" height="50" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="600" y="95" text-anchor="middle" font-weight="600">北向通信</text>
      <text x="600" y="110" text-anchor="middle" fill="#888" font-size="9">A单位平台</text>
      <text x="600" y="122" text-anchor="middle" fill="#888" font-size="9">MQTT/HTTP</text>
      <line x1="440" y1="100" x2="540" y2="100" stroke="#666" stroke-width="1.2" marker-end="url(#e1)"/>

      <!-- 底部设备 -->
      <rect x="40" y="155" width="100" height="30" fill="#eeeeee" stroke="#888" stroke-width="0.8" rx="2"/>
      <text x="90" y="174" text-anchor="middle" font-size="9">发电机/PLC</text>
      <rect x="155" y="155" width="100" height="30" fill="#eeeeee" stroke="#888" stroke-width="0.8" rx="2"/>
      <text x="205" y="174" text-anchor="middle" font-size="9">UPS/电表</text>
      <rect x="445" y="155" width="100" height="30" fill="#eeeeee" stroke="#888" stroke-width="0.8" rx="2"/>
      <text x="495" y="174" text-anchor="middle" font-size="9">环境/视频</text>
      <rect x="560" y="155" width="100" height="30" fill="#eeeeee" stroke="#888" stroke-width="0.8" rx="2"/>
      <text x="610" y="174" text-anchor="middle" font-size="9">传感器</text>

      <line x1="100" y1="155" x2="100" y2="125" stroke="#888" stroke-width="0.8" stroke-dasharray="2,2"/>
      <line x1="205" y1="155" x2="205" y2="125" stroke="#888" stroke-width="0.8" stroke-dasharray="2,2"/>
      <line x1="495" y1="155" x2="495" y2="125" stroke="#888" stroke-width="0.8" stroke-dasharray="2,2"/>
      <line x1="610" y1="155" x2="610" y2="125" stroke="#888" stroke-width="0.8" stroke-dasharray="2,2"/>

      <text x="100" y="55" text-anchor="middle" fill="#888" font-size="9">设备层</text>
      <text x="350" y="55" text-anchor="middle" fill="#888" font-size="9">边缘层</text>
      <text x="600" y="55" text-anchor="middle" fill="#888" font-size="9">管控层</text>

      <defs><marker id="e1" viewBox="0 0 8 8" refX="7" refY="4" markerWidth="5" markerHeight="5" orient="auto"><path d="M0,0 L8,4 L0,8 z" fill="#666"/></marker></defs>
    </svg>
    <figcaption>图 4　edgeCore 数据流向</figcaption>
  </figure>

  <h2>5.2 发电机控制器接入</h2>
  <p>优先 Modbus RTU/TCP，厂家支持其他工业协议则采用对应驱动。同时保留启动失败、运行、故障、急停、断路器状态等关键硬接点。</p>

  <h2>5.3 PLC与HMI</h2>
  <p>PLC承担 ATS 状态采集、发电机控制器接口、关键 DI/DO、远程控制联锁、电气/环境状态、控制回路状态。edgeCore 通过工业协议接入 PLC。HMI 现场显示与 A 单位一致，<strong>不依赖远程通信链路运行</strong>。</p>

  <h2>5.4 设备数据模型</h2>
  <pre><code>B单位
├── 市电系统 (1#/2#进线)
├── ATS (ATS-01)
├── 柴油发电机 (GEN-01主用 / GEN-02备用)
├── UPS (UPS-01 / 电池组)
├── 配电柜 (PDU-01, PDU-02, ...)
├── 环境 (温度/湿度/烟感/水浸)
└── 视频 (CAM-01, CAM-02, ...)</code></pre>

  <h2>5.5 部署</h2>
  <p>edgeCore 以单二进制静态编译部署于 Linux，支持 x86_64/ARMv7/ARM64，最低 128MB 内存。配置文件、数据目录、日志目录独立管理。</p>
</div>

<!-- ===== Ch6: PLC控制层与多层次防护 ===== -->
<div class="page" id="ch6">
  <h1 class="sec"><span class="sn">06</span>PLC控制层与多层次防护</h1>

  <h2>6.1 PLC控制层定位</h2>
  <p>PLC 作为<strong>现场控制核心</strong>，直接控制柴油发电机启停、ATS切换、UPS联动及配电开关分合闸。edgeCore 通过工业协议（Modbus TCP / OPC UA）从 PLC 采集全部状态与电气参数，并下发远程控制指令。PLC 与 edgeCore 形成<strong>"控制 — 采集"</strong>分层：PLC 负责确定性实时控制与硬联锁，edgeCore 负责状态汇聚、边缘规则判断、告警与远程上送。</p>

  <figure>
    <svg viewBox="0 0 720 480" xmlns="http://www.w3.org/2000/svg" style="font-family:'Microsoft YaHei',sans-serif;font-size:11px;">
      <!-- Layer labels -->
      <text x="20" y="30" fill="#888" font-size="9">远程管控层</text>
      <line x1="10" y1="38" x2="710" y2="38" stroke="#d0d0d0" stroke-width="0.5" stroke-dasharray="3,2"/>

      <!-- A单位 -->
      <rect x="240" y="45" width="240" height="44" fill="#f7f7f7" stroke="#1a1a1a" stroke-width="1.2" rx="2"/>
      <text x="360" y="64" text-anchor="middle" font-weight="700">综合管控一体机（A单位）</text>
      <text x="360" y="78" text-anchor="middle" fill="#888" font-size="9">远程监控 · 远程控制 · 告警 · 历史</text>
      <line x1="360" y1="89" x2="360" y2="115" stroke="#666" stroke-width="1" stroke-dasharray="5,3" marker-end="url(#p1)"/>
      <text x="370" y="105" fill="#888" font-size="8">光缆</text>

      <line x1="10" y1="125" x2="710" y2="125" stroke="#d0d0d0" stroke-width="0.5" stroke-dasharray="3,2"/>
      <text x="20" y="123" fill="#888" font-size="9">边缘采集层</text>

      <!-- edgeCore -->
      <rect x="270" y="135" width="180" height="50" fill="#1a1a1a" stroke="#1a1a1a" rx="2"/>
      <text x="360" y="157" text-anchor="middle" fill="#fff" font-weight="700">edgeCore 边缘网关</text>
      <text x="360" y="173" text-anchor="middle" fill="#bbb" font-size="9">ShadowCore · 规则引擎 · 告警 · 缓存</text>

      <line x1="360" y1="185" x2="360" y2="210" stroke="#666" stroke-width="1.2" marker-end="url(#p1)"/>
      <text x="370" y="202" fill="#888" font-size="8">Modbus TCP / OPC UA</text>

      <line x1="10" y1="220" x2="710" y2="220" stroke="#d0d0d0" stroke-width="0.5" stroke-dasharray="3,2"/>
      <text x="20" y="218" fill="#888" font-size="9">PLC控制层</text>

      <!-- PLC -->
      <rect x="270" y="230" width="180" height="44" fill="#eeeeee" stroke="#1a1a1a" stroke-width="1.2" rx="2"/>
      <text x="360" y="249" text-anchor="middle" font-weight="700">PLC 工业控制器</text>
      <text x="360" y="263" text-anchor="middle" fill="#888" font-size="9">联锁逻辑 · 启停控制 · ATS切换 · DI/DO</text>

      <!-- PLC to devices -->
      <line x1="310" y1="274" x2="120" y2="320" stroke="#666" stroke-width="1"/>
      <line x1="340" y1="274" x2="280" y2="320" stroke="#666" stroke-width="1"/>
      <line x1="380" y1="274" x2="440" y2="320" stroke="#666" stroke-width="1"/>
      <line x1="410" y1="274" x2="600" y2="320" stroke="#666" stroke-width="1"/>

      <line x1="10" y1="315" x2="710" y2="315" stroke="#d0d0d0" stroke-width="0.5" stroke-dasharray="3,2"/>
      <text x="20" y="313" fill="#888" font-size="9">现场设备层</text>

      <!-- Devices -->
      <rect x="55" y="320" width="130" height="50" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="120" y="340" text-anchor="middle" font-weight="600">柴发机组</text>
      <text x="120" y="355" text-anchor="middle" fill="#888" font-size="9">主用/备用 · 启停 · 故障</text>

      <rect x="215" y="320" width="130" height="50" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="280" y="340" text-anchor="middle" font-weight="600">ATS 双电源柜</text>
      <text x="280" y="355" text-anchor="middle" fill="#888" font-size="9">市电/发电机切换</text>

      <rect x="375" y="320" width="130" height="50" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="440" y="340" text-anchor="middle" font-weight="600">UPS 系统</text>
      <text x="440" y="355" text-anchor="middle" fill="#888" font-size="9">输入/输出 · 电池</text>

      <rect x="535" y="320" width="130" height="50" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="600" y="340" text-anchor="middle" font-weight="600">配电柜/传感器</text>
      <text x="600" y="355" text-anchor="middle" fill="#888" font-size="9">电表/环境/烟感</text>

      <!-- Hardwired signals to PLC -->
      <text x="120" y="385" text-anchor="middle" fill="#888" font-size="8">DI: 运行/故障/急停</text>
      <text x="120" y="397" text-anchor="middle" fill="#888" font-size="8">DO: 启动/停机命令</text>
      <text x="280" y="385" text-anchor="middle" fill="#888" font-size="8">DI: 合闸位置/故障</text>
      <text x="280" y="397" text-anchor="middle" fill="#888" font-size="8">DO: 切换允许</text>
      <text x="440" y="385" text-anchor="middle" fill="#888" font-size="8">DI: 旁路/故障</text>
      <text x="440" y="397" text-anchor="middle" fill="#888" font-size="8">AI: 电压/电流</text>
      <text x="600" y="385" text-anchor="middle" fill="#888" font-size="8">AI: 温/湿/烟感</text>
      <text x="600" y="397" text-anchor="middle" fill="#888" font-size="8">DI: 断路器状态</text>

      <!-- Edge alarm indicators -->
      <line x1="10" y1="415" x2="710" y2="415" stroke="#d0d0d0" stroke-width="0.5" stroke-dasharray="3,2"/>
      <text x="20" y="413" fill="#888" font-size="9">边缘告警层</text>

      <rect x="55" y="425" width="610" height="40" fill="none" stroke="#1a1a1a" stroke-width="0.8" stroke-dasharray="4,3" rx="2"/>
      <text x="360" y="442" text-anchor="middle" font-weight="600">edgeCore 边缘告警判断</text>
      <text x="360" y="457" text-anchor="middle" fill="#888" font-size="9">市电异常→启动发电机 · 启动失败→切备用 · ATS切换确认 · 通信中断→本地告警 · UPS故障→声光报警</text>

      <defs><marker id="p1" viewBox="0 0 8 8" refX="7" refY="4" markerWidth="5" markerHeight="5" orient="auto"><path d="M0,0 L8,4 L0,8 z" fill="#666"/></marker></defs>
    </svg>
    <figcaption>图 5　PLC控制层与 edgeCore 采集架构</figcaption>
  </figure>

  <h2>6.2 多层次防护体系</h2>
  <p>系统按<strong>四层独立、逐级后备</strong>原则设计。每一层可独立完成其职责，上层故障不影响下层运行。</p>

  <figure>
    <svg viewBox="0 0 700 340" xmlns="http://www.w3.org/2000/svg" style="font-family:'Microsoft YaHei',sans-serif;font-size:11px;">
      <!-- Layer 1: Electrical Protection -->
      <rect x="50" y="10" width="600" height="60" fill="#f7f7f7" stroke="#1a1a1a" stroke-width="1.5" rx="2"/>
      <text x="70" y="30" font-weight="700" font-size="12">第一层 · 电气保护（硬件）</text>
      <text x="70" y="48" fill="#666" font-size="10">断路器 · 保护装置 · ATS机械联锁 · 发电机内部保护 · UPS旁路</text>
      <text x="70" y="62" fill="#888" font-size="9">响应时间：毫秒级 · 不依赖任何软件 · 不可旁路</text>
      <text x="630" y="35" text-anchor="end" fill="#888" font-size="9" font-weight="600">L1</text>

      <line x1="350" y1="70" x2="350" y2="85" stroke="#666" stroke-width="1" marker-end="url(#l1)"/>

      <!-- Layer 2: PLC Control -->
      <rect x="50" y="85" width="600" height="60" fill="#eeeeee" stroke="#1a1a1a" stroke-width="1.5" rx="2"/>
      <text x="70" y="105" font-weight="700" font-size="12">第二层 · PLC联动控制</text>
      <text x="70" y="123" fill="#666" font-size="10">启停联锁 · ATS切换逻辑 · 硬接点DI/DO · 状态采集 · 远程控制接口</text>
      <text x="70" y="137" fill="#888" font-size="9">响应时间：10~50ms · 独立运行 · HMI本地显示</text>
      <text x="630" y="110" text-anchor="end" fill="#888" font-size="9" font-weight="600">L2</text>

      <line x1="350" y1="145" x2="350" y2="160" stroke="#666" stroke-width="1" marker-end="url(#l1)"/>

      <!-- Layer 3: edgeCore -->
      <rect x="50" y="160" width="600" height="60" fill="#1a1a1a" stroke="#1a1a1a" stroke-width="1.5" rx="2"/>
      <text x="70" y="180" fill="#fff" font-weight="700" font-size="12">第三层 · edgeCore边缘计算</text>
      <text x="70" y="198" fill="#bbb" font-size="10">数据汇聚 · ShadowCore影子 · 边缘规则 · 状态机 · 告警判断 · 本地缓存</text>
      <text x="70" y="212" fill="#888" font-size="9">响应时间：100~500ms · 断网独立运行 · 数据补传 · 设备级故障隔离</text>
      <text x="630" y="185" text-anchor="end" fill="#888" font-size="9" font-weight="600">L3</text>

      <line x1="350" y1="220" x2="350" y2="235" stroke="#666" stroke-width="1" marker-end="url(#l1)"/>

      <!-- Layer 4: Remote -->
      <rect x="50" y="235" width="600" height="60" fill="#f7f7f7" stroke="#1a1a1a" stroke-width="1.5" rx="2"/>
      <text x="70" y="255" font-weight="700" font-size="12">第四层 · A单位远程管控</text>
      <text x="70" y="273" fill="#666" font-size="10">Web监控 · 远程控制 · 告警声音 · 历史查询 · 权限 · 操作审计</text>
      <text x="70" y="287" fill="#888" font-size="9">响应时间：秒级 · 依赖通信链路 · 故障不影响L1~L3</text>
      <text x="630" y="260" text-anchor="end" fill="#888" font-size="9" font-weight="600">L4</text>

      <!-- Side annotations -->
      <text x="665" y="55" fill="#888" font-size="8">↑ 上层故障</text>
      <text x="665" y="68" fill="#888" font-size="8">不影响下层</text>
      <text x="665" y="130" fill="#888" font-size="8">↑ 下层独立</text>
      <text x="665" y="143" fill="#888" font-size="8">继续运行</text>

      <text x="350" y="325" text-anchor="middle" fill="#666" font-size="10" font-weight="600">保护不依赖软件 · 自动控制不依赖远程通信 · 远程系统不介入电气保护</text>

      <defs><marker id="l1" viewBox="0 0 8 8" refX="7" refY="4" markerWidth="5" markerHeight="5" orient="auto"><path d="M0,0 L8,4 L0,8 z" fill="#666"/></marker></defs>
    </svg>
    <figcaption>图 6　四层独立防护体系</figcaption>
  </figure>

  <h2>6.3 PLC I/O 点表（核心信号）</h2>
  <div class="table-wrap">
    <table>
      <thead><tr><th>受控设备</th><th>信号名称</th><th>类型</th><th>PLC地址</th><th>说明</th></tr></thead>
      <tbody>
        <tr><td rowspan="5">主用柴发</td><td>启动命令</td><td><span class="badge">DO</span></td><td>Q0.0</td><td>edgeCore远程/PLC自动触发</td></tr>
        <tr><td>停机命令</td><td><span class="badge">DO</span></td><td>Q0.1</td><td>冷却后停机</td></tr>
        <tr><td>运行状态</td><td><span class="badge">DI</span></td><td>I0.0</td><td>硬接点反馈</td></tr>
        <tr><td>故障/急停</td><td><span class="badge">DI</span></td><td>I0.1</td><td>紧急停机信号</td></tr>
        <tr><td>启动失败</td><td><span class="badge">DI</span></td><td>I0.2</td><td>控制器反馈/超时判断</td></tr>
        <tr><td rowspan="5">备用柴发</td><td>启动命令</td><td><span class="badge">DO</span></td><td>Q0.2</td><td>主用失败后联动</td></tr>
        <tr><td>停机命令</td><td><span class="badge">DO</span></td><td>Q0.3</td><td>冷却后停机</td></tr>
        <tr><td>运行状态</td><td><span class="badge">DI</span></td><td>I0.3</td><td>硬接点反馈</td></tr>
        <tr><td>故障/急停</td><td><span class="badge">DI</span></td><td>I0.4</td><td>紧急停机信号</td></tr>
        <tr><td>启动失败</td><td><span class="badge">DI</span></td><td>I0.5</td><td>控制器反馈/超时判断</td></tr>
        <tr><td rowspan="4">ATS</td><td>市电合闸位置</td><td><span class="badge">DI</span></td><td>I1.0</td><td>当前供电来源</td></tr>
        <tr><td>发电机合闸位置</td><td><span class="badge">DI</span></td><td>I1.1</td><td>当前供电来源</td></tr>
        <tr><td>切换允许输出</td><td><span class="badge">DO</span></td><td>Q1.0</td><td>PLC联锁确认后允许</td></tr>
        <tr><td>ATS故障</td><td><span class="badge">DI</span></td><td>I1.2</td><td>机械/电气故障</td></tr>
        <tr><td rowspan="3">UPS</td><td>旁路/故障</td><td><span class="badge">DI</span></td><td>I1.3</td><td>UPS工作模式</td></tr>
        <tr><td>电池低电压</td><td><span class="badge">DI</span></td><td>I1.4</td><td>后备时间不足</td></tr>
        <tr><td>输入/输出参数</td><td><span class="badge">AI</span></td><td>IW2</td><td>Modbus通信读取</td></tr>
        <tr><td rowspan="3">市电</td><td>三相电压</td><td><span class="badge">AI</span></td><td>IW0</td><td>欠压/过压/缺相判断</td></tr>
        <tr><td>频率</td><td><span class="badge">AI</span></td><td>IW1</td><td>频率异常判断</td></tr>
        <tr><td>市电正常</td><td><span class="badge">DI</span></td><td>I1.5</td><td>综合判断结果</td></tr>
        <tr><td>环境</td><td>温/湿/烟感</td><td><span class="badge">AI/DI</span></td><td>IW4~IW6</td><td>环境监测传感器</td></tr>
      </tbody>
    </table>
  </div>

  <h2>6.4 PLC控制逻辑（梯形图伪码）</h2>
  <pre><code>// 市电异常 → 启动主用发电机
LD  市电异常(I1.5=0)
AND 自动模式(M0.0=1)
AND 急停解除(I0.1=0)
AND 主用可用(I0.2=0)
TON 启动延时(T1, 2s)         // 市电异常确认2s
=   主用启动命令(Q0.0)

// 主用启动失败 → 启动备用
LD  主用启动失败(I0.2=1)
AND 备用可用(I0.4=0)
TON 备用延时(T2, 3s)         // 备用启动确认3s
=   备用启动命令(Q0.2)

// 发电机稳定 → 允许ATS切换
LD  发电机运行(I0.0=1)
AND 电压正常(IW0 ≥ U_min)
AND 频率正常(IW1 ∈ 49~51Hz)
TON 稳定确认(T3, 5s)         // 稳定5s后允许切换
=   ATS切换允许(Q1.0)

// 市电恢复 → ATS切回
LD  市电正常(I1.5=1)
TON 恢复确认(T4, 30s)        // 市电稳定30s
R   ATS切换允许(Q1.0)         // 撤销发电机侧
S   ATS市电侧允许             // 切回市电</code></pre>

  <h2>6.5 edgeCore边缘告警规则</h2>
  <p>edgeCore 从 PLC 采集上述全部 I/O 状态，在边缘侧执行告警判断，不依赖远程通信：</p>
  <div class="table-wrap">
    <table>
      <thead><tr><th>触发条件</th><th>告警等级</th><th>edgeCore动作</th></tr></thead>
      <tbody>
        <tr><td>市电失电(I1.5=0) + 持续 &gt; 2s</td><td><span class="badge">一级</span></td><td>本地告警 + 声光 + 触发PLC启动 + 上送A单位</td></tr>
        <tr><td>主用启动失败(I0.2=1)</td><td><span class="badge">二级</span></td><td>本地告警 + 触发备用启动 + 上送</td></tr>
        <tr><td>ATS故障(I1.2=1)</td><td><span class="badge">一级</span></td><td>本地告警 + 禁止切换 + 上送</td></tr>
        <tr><td>UPS故障(I1.3=1)</td><td><span class="badge">一级</span></td><td>本地告警 + 上送</td></tr>
        <tr><td>电池低电压(I1.4=1)</td><td><span class="badge">二级</span></td><td>本地告警 + 上送</td></tr>
        <tr><td>温度超限(IW4 &gt; 阈值)</td><td><span class="badge">三级</span></td><td>本地记录 + 上送</td></tr>
        <tr><td>通信中断（心跳超时15s）</td><td><span class="badge">四级</span></td><td>本地告警 + 缓存数据 + 恢复后补传</td></tr>
      </tbody>
    </table>
  </div>

  <h2>6.6 备用方案选型建议</h2>
  <p>针对不同可靠性需求，提供两套选型方案：</p>

  <div class="table-wrap">
    <table>
      <thead><tr><th>项目</th><th>方案A：标准型</th><th>方案B：高可靠型</th></tr></thead>
      <tbody>
        <tr><td>PLC冗余</td><td>单PLC</td><td>双PLC热备（CPU冗余）</td></tr>
        <tr><td>PLC品牌</td><td>国产中型PLC</td><td>西门子S7-1500R/S7-1200</td></tr>
        <tr><td>PLC I/O</td><td>本地I/O，16DI/8DO/4AI</td><td>分布式I/O，32DI/16DO/8AI + ET200</td></tr>
        <tr><td>通信协议</td><td>Modbus TCP</td><td>PROFINET + Modbus TCP双通道</td></tr>
        <tr><td>edgeCore部署</td><td>单机部署</td><td>双机热备 + 共享存储</td></tr>
        <tr><td>edgeCore硬件</td><td>ARM64 工控机 2GB</td><td>x86 工控机 4GB + 看门狗</td></tr>
        <tr><td>通信链路</td><td>单光缆</td><td>双光缆主备 + 4G/5G应急</td></tr>
        <tr><td>UPS后备</td><td>单UPS + 基础电池组</td><td>双UPS并联 + 延时电池组</td></tr>
        <tr><td>声光报警</td><td>A单位声音报警</td><td>B单位现场声光 + A单位声音</td></tr>
        <tr><td>HMI</td><td>单10寸触摸屏</td><td>双15寸触摸屏（主备）</td></tr>
        <tr><td>适用场景</td><td>一般供配电可靠性要求</td><td>一级负荷/无人值守站点</td></tr>
        <tr><td>预估投资</td><td>基础</td><td>约为方案A的1.8~2.2倍</td></tr>
      </tbody>
    </table>
  </div>

  <h3>成本差异明细</h3>
  <div class="table-wrap">
    <table>
      <thead><tr><th>成本项</th><th>方案A：标准型（万元）</th><th>方案B：高可靠型（万元）</th><th>差额</th><th>说明</th></tr></thead>
      <tbody>
        <tr><td>PLC 控制器</td><td>1.5 ~ 2.5</td><td>4.0 ~ 6.0</td><td>+2.5 ~ 3.5</td><td>双CPU热备 + 分布式I/O</td></tr>
        <tr><td>edgeCore 硬件</td><td>0.5 ~ 0.8</td><td>1.5 ~ 2.5</td><td>+1.0 ~ 1.7</td><td>双机热备 + 看门狗</td></tr>
        <tr><td>通信链路</td><td>0.3 ~ 0.5</td><td>1.2 ~ 2.0</td><td>+0.9 ~ 1.5</td><td>双光缆主备 + 4G/5G应急</td></tr>
        <tr><td>UPS 系统</td><td>2.0 ~ 3.0</td><td>4.5 ~ 6.5</td><td>+2.5 ~ 3.5</td><td>双UPS并联 + 延时电池组</td></tr>
        <tr><td>HMI 触摸屏</td><td>0.3 ~ 0.5</td><td>0.8 ~ 1.2</td><td>+0.5 ~ 0.7</td><td>双15寸主备</td></tr>
        <tr><td>声光报警</td><td>0.1 ~ 0.2</td><td>0.3 ~ 0.5</td><td>+0.2 ~ 0.3</td><td>现场声光 + 远程报警</td></tr>
        <tr><td>软件开发/调试</td><td>1.5 ~ 2.5</td><td>3.0 ~ 4.5</td><td>+1.5 ~ 2.0</td><td>双PLC逻辑 + 双机同步调试</td></tr>
        <tr><td>综合布线/安装</td><td>1.0 ~ 1.5</td><td>2.0 ~ 3.0</td><td>+1.0 ~ 1.5</td><td>双链路布线 + 冗余机柜</td></tr>
        <tr style="font-weight:700;"><td>合计（预估）</td><td>7.2 ~ 11.5</td><td>17.3 ~ 26.2</td><td>+10.1 ~ 14.7</td><td>B 约为 A 的 2.0 ~ 2.4 倍</td></tr>
      </tbody>
    </table>
  </div>

  <h3>适用场景对比</h3>
  <div class="table-wrap">
    <table>
      <thead><tr><th>评估维度</th><th>方案A：标准型</th><th>方案B：高可靠型</th></tr></thead>
      <tbody>
        <tr><td>负荷等级</td><td>二级负荷 / 一般用电</td><td>一级负荷 / 重要保障</td></tr>
        <tr><td>值守模式</td><td>有人值守</td><td>无人值守 / 远程运维</td></tr>
        <tr><td>单点故障影响</td><td>PLC/edgeCore/通信链路单点可恢复</td><td>任一单点故障不影响供电连续性</td></tr>
        <tr><td>系统可用度</td><td>≥ 99.9%（年停机 ≤ 8.8h）</td><td>≥ 99.99%（年停机 ≤ 53min）</td></tr>
        <tr><td>恢复时间</td><td>人工介入，15 ~ 30 分钟</td><td>自动切换，&lt; 1 秒</td></tr>
        <tr><td>数据完整性</td><td>通信中断有数据缺口</td><td>双链路 + 本地缓存，零丢失</td></tr>
        <tr><td>维护成本</td><td>低（单设备维护）</td><td>中高（冗余设备定期轮换）</td></tr>
        <tr><td>典型应用</td><td>普通机房 / 仓库 / 办公楼</td><td>数据中心 / 指挥中心 / 一级保障设施</td></tr>
        <tr><td>投资回收期</td><td>—</td><td>避免一次重大停电即可覆盖增量</td></tr>
      </tbody>
    </table>
  </div>

  <blockquote>
    <p><strong>推荐：</strong>对于含一级负荷的 B 单位，建议采用方案B（高可靠型），双PLC热备 + edgeCore双机 + 双光缆，确保任一单点故障不影响供电连续性。对于一般可靠性要求场景，方案A（标准型）即可满足。</p>
  </blockquote>

  <h3>方案B 硬件选型清单</h3>
  <div class="table-wrap">
    <table>
      <thead><tr><th>层级</th><th>设备</th><th>推荐型号 / 规格</th><th style="text-align:right;">数量</th><th>关键参数</th></tr></thead>
      <tbody>
        <tr><td rowspan="2">PLC控制层</td><td>PLC CPU（主）</td><td>西门子 S7-1500R/H CPU 1515R</td><td style="text-align:right;">2</td><td>双CPU热备切换&lt;100ms，PROFINET IRT</td></tr>
        <tr><td>分布式I/O</td><td>ET 200MP IM155-5 PN ST</td><td style="text-align:right;">3套</td><td>32DI/16DO/8AI + 4AO，PROFINET</td></tr>
        <tr><td rowspan="2">边缘计算层</td><td>edgeCore 主机</td><td>x86 工控机 4GB RAM / 64GB SSD</td><td style="text-align:right;">2</td><td>双机热备 + 看门狗 + RS-485</td></tr>
        <tr><td>edgeCore 软件</td><td>edgeCore v3.x 单二进制</td><td style="text-align:right;">2</td><td>主备同步 + 本地缓存 1000条/设备</td></tr>
        <tr><td rowspan="3">通信链路</td><td>工业交换机（B侧）</td><td>赫斯曼 RS20-0400T1T1SDAPC</td><td style="text-align:right;">2</td><td>4口千兆 + 2光口，环网冗余</td></tr>
        <tr><td>工业交换机（A侧）</td><td>赫斯曼 RS20-0400T1T1SDAPC</td><td style="text-align:right;">2</td><td>同上，VLAN隔离</td></tr>
        <tr><td>4G/5G 应急路由</td><td>蒲公英 R3005 / 工业级</td><td style="text-align:right;">1</td><td>断线自动切换，VPN隧道</td></tr>
        <tr><td rowspan="3">UPS/电源</td><td>UPS 主机</td><td>山特 C3KS / APC Symmetra LX</td><td style="text-align:right;">2</td><td>3kVA 并联冗余 + 电池组</td></tr>
        <tr><td>蓄电池组</td><td>铅酸 12V100Ah x 12节/组</td><td style="text-align:right;">2组</td><td>后备≥30min（满载）</td></tr>
        <tr><td>PDU 配电单元</td><td>APC AP8959 / 国产</td><td style="text-align:right;">2</td><td>双路输入 ATS + 电流监测</td></tr>
        <tr><td rowspan="2">HMI</td><td>主触摸屏</td><td>西门子 KTP1500 Basic 15寸</td><td style="text-align:right;">1</td><td>PROFINET 直连PLC</td></tr>
        <tr><td>备用触摸屏</td><td>西门子 KTP1500 Basic 15寸</td><td style="text-align:right;">1</td><td>第二PROFINET网段</td></tr>
        <tr><td rowspan="3">现场设备</td><td>市电电力仪表</td><td>安科瑞 APM830 / 导轨式</td><td style="text-align:right;">2</td><td>三相全参数 Modbus RTU/TCP</td></tr>
        <tr><td>ATS 双电源柜</td><td>施耐德 ATS / 国产一线</td><td style="text-align:right;">1</td><td>四极 PC级 ≥400A 带通信</td></tr>
        <tr><td>环境传感器</td><td>昆仑海岸 JWSL-6 / 烟感</td><td style="text-align:right;">1套</td><td>温湿度/烟感/水浸 Modbus</td></tr>
        <tr><td>声光报警</td><td>声光报警器 + 报警灯</td><td>国产工业级 IP65</td><td style="text-align:right;">2</td><td>edgeCore DO 驱动，110dB</td></tr>
        <tr><td>机柜</td><td>标准19寸机柜</td><td>22U / 600x800mm</td><td style="text-align:right;">1</td><td>理线架 + PDU + 风扇</td></tr>
      </tbody>
    </table>
  </div>

  <h3>方案B 双冗余拓扑</h3>

  <figure>
    <svg viewBox="0 0 740 640" xmlns="http://www.w3.org/2000/svg" style="font-family:'Microsoft YaHei',sans-serif;font-size:10px;">
      <!-- A单位 label -->
      <text x="20" y="20" fill="#888" font-size="9">A单位 · 综合管控层</text>
      <line x1="10" y1="28" x2="730" y2="28" stroke="#d0d0d0" stroke-width="0.5" stroke-dasharray="3,2"/>

      <!-- A单位 一体机 -->
      <rect x="240" y="35" width="260" height="50" fill="#f7f7f7" stroke="#1a1a1a" stroke-width="1.2" rx="2"/>
      <text x="370" y="55" text-anchor="middle" font-weight="700">综合管控一体机</text>
      <text x="370" y="72" text-anchor="middle" fill="#888" font-size="9">国产化OS · Web监控 · 远程控制 · 告警/历史</text>

      <!-- A侧交换机 x2 -->
      <rect x="180" y="110" width="120" height="34" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="240" y="131" text-anchor="middle">SW-A1 (主)</text>
      <rect x="440" y="110" width="120" height="34" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="500" y="131" text-anchor="middle">SW-A2 (备)</text>

      <line x1="280" y1="85" x2="240" y2="110" stroke="#666" stroke-width="1"/>
      <line x1="460" y1="85" x2="500" y2="110" stroke="#666" stroke-width="1"/>

      <!-- 双光缆 + 4G -->
      <line x1="240" y1="144" x2="180" y2="195" stroke="#1a1a1a" stroke-width="1.2" marker-end="url(#b1)"/>
      <text x="175" y="172" fill="#888" font-size="8">光缆1(主)</text>
      <line x1="500" y1="144" x2="560" y2="195" stroke="#1a1a1a" stroke-width="1.2" marker-end="url(#b1)"/>
      <text x="530" y="172" fill="#888" font-size="8">光缆2(备)</text>

      <!-- 4G应急 -->
      <rect x="610" y="150" width="100" height="34" fill="#f7f7f7" stroke="#888" stroke-width="0.8" stroke-dasharray="3,2" rx="2"/>
      <text x="660" y="171" text-anchor="middle" fill="#666">4G/5G 应急</text>
      <line x1="610" y1="167" x2="500" y2="120" stroke="#888" stroke-width="0.8" stroke-dasharray="2,2"/>
      <line x1="610" y1="184" x2="610" y2="210" stroke="#888" stroke-width="0.8" stroke-dasharray="2,2" marker-end="url(#b1)"/>

      <line x1="10" y1="210" x2="730" y2="210" stroke="#d0d0d0" stroke-width="0.5" stroke-dasharray="3,2"/>
      <text x="20" y="208" fill="#888" font-size="9">B单位 · 边缘采集层</text>

      <!-- B侧交换机 x2 -->
      <rect x="180" y="195" width="120" height="34" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="240" y="216" text-anchor="middle">SW-B1 (主)</text>
      <rect x="440" y="195" width="120" height="34" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="500" y="216" text-anchor="middle">SW-B2 (备)</text>
      <line x1="300" y1="212" x2="440" y2="212" stroke="#888" stroke-width="0.8" stroke-dasharray="2,2"/>
      <text x="370" y="208" text-anchor="middle" fill="#888" font-size="8">环网冗余</text>

      <!-- edgeCore 双机 -->
      <rect x="180" y="260" width="140" height="44" fill="#1a1a1a" stroke="#1a1a1a" rx="2"/>
      <text x="250" y="278" text-anchor="middle" fill="#fff" font-weight="700">edgeCore-1 (主)</text>
      <text x="250" y="293" text-anchor="middle" fill="#bbb" font-size="8">x86 4GB · ShadowCore</text>

      <rect x="420" y="260" width="140" height="44" fill="#1a1a1a" stroke="#1a1a1a" rx="2"/>
      <text x="490" y="278" text-anchor="middle" fill="#fff" font-weight="700">edgeCore-2 (备)</text>
      <text x="490" y="293" text-anchor="middle" fill="#bbb" font-size="8">x86 4GB · 热备同步</text>

      <!-- 主备同步线 -->
      <line x1="320" y1="282" x2="420" y2="282" stroke="#1a1a1a" stroke-width="1" stroke-dasharray="4,2"/>
      <text x="370" y="277" text-anchor="middle" fill="#666" font-size="8">心跳同步</text>

      <line x1="250" y1="229" x2="250" y2="260" stroke="#666" stroke-width="1.2" marker-end="url(#b1)"/>
      <line x1="490" y1="229" x2="490" y2="260" stroke="#666" stroke-width="1.2" marker-end="url(#b1)"/>

      <line x1="10" y1="325" x2="730" y2="325" stroke="#d0d0d0" stroke-width="0.5" stroke-dasharray="3,2"/>
      <text x="20" y="323" fill="#888" font-size="9">B单位 · PLC控制层</text>

      <!-- PLC 双CPU -->
      <rect x="180" y="335" width="140" height="44" fill="#eeeeee" stroke="#1a1a1a" stroke-width="1.2" rx="2"/>
      <text x="250" y="353" text-anchor="middle" font-weight="700">PLC CPU-A (主)</text>
      <text x="250" y="368" text-anchor="middle" fill="#888" font-size="8">S7-1500R · IRT</text>

      <rect x="420" y="335" width="140" height="44" fill="#eeeeee" stroke="#1a1a1a" stroke-width="1.2" rx="2"/>
      <text x="490" y="353" text-anchor="middle" font-weight="700">PLC CPU-B (备)</text>
      <text x="490" y="368" text-anchor="middle" fill="#888" font-size="8">热备切换 &lt;100ms</text>

      <line x1="320" y1="357" x2="420" y2="357" stroke="#1a1a1a" stroke-width="1" stroke-dasharray="4,2"/>
      <text x="370" y="352" text-anchor="middle" fill="#666" font-size="8">PROFINET IRT</text>

      <line x1="250" y1="304" x2="250" y2="335" stroke="#666" stroke-width="1.2" marker-end="url(#b1)"/>
      <line x1="490" y1="304" x2="490" y2="335" stroke="#666" stroke-width="1.2" marker-end="url(#b1)"/>

      <!-- ET200 分布式IO -->
      <line x1="250" y1="379" x2="120" y2="410" stroke="#666" stroke-width="1"/>
      <line x1="250" y1="379" x2="250" y2="410" stroke="#666" stroke-width="1"/>
      <line x1="490" y1="379" x2="490" y2="410" stroke="#666" stroke-width="1"/>
      <line x1="490" y1="379" x2="620" y2="410" stroke="#666" stroke-width="1"/>

      <rect x="60" y="410" width="120" height="30" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="120" y="429" text-anchor="middle">ET200 #1 (柴发)</text>
      <rect x="190" y="410" width="120" height="30" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="250" y="429" text-anchor="middle">ET200 #2 (ATS)</text>
      <rect x="430" y="410" width="120" height="30" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="490" y="429" text-anchor="middle">ET200 #3 (UPS)</text>
      <rect x="560" y="410" width="120" height="30" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="620" y="429" text-anchor="middle">ET200 #4 (配电)</text>

      <line x1="10" y1="460" x2="730" y2="460" stroke="#d0d0d0" stroke-width="0.5" stroke-dasharray="3,2"/>
      <text x="20" y="458" fill="#888" font-size="9">B单位 · 现场设备层</text>

      <!-- 现场设备 -->
      <rect x="40" y="475" width="130" height="40" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="105" y="492" text-anchor="middle">柴发(主/备)</text>
      <text x="105" y="506" text-anchor="middle" fill="#888" font-size="8">启动/故障/急停</text>

      <rect x="185" y="475" width="130" height="40" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="250" y="492" text-anchor="middle">ATS 切换柜</text>
      <text x="250" y="506" text-anchor="middle" fill="#888" font-size="8">合闸/故障</text>

      <rect x="425" y="475" width="130" height="40" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="490" y="492" text-anchor="middle">UPS 系统</text>
      <text x="490" y="506" text-anchor="middle" fill="#888" font-size="8">输入/电池/旁路</text>

      <rect x="555" y="475" width="130" height="40" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="620" y="492" text-anchor="middle">配电/环境</text>
      <text x="620" y="506" text-anchor="middle" fill="#888" font-size="8">电表/温湿/烟感</text>

      <!-- HMI -->
      <rect x="330" y="475" width="80" height="30" fill="#eeeeee" stroke="#888" rx="2"/>
      <text x="370" y="495" text-anchor="middle" font-size="9">HMI 15寸</text>
      <line x1="370" y1="475" x2="370" y2="335" stroke="#888" stroke-width="0.8" stroke-dasharray="2,2"/>
      <text x="380" y="470" fill="#888" font-size="8">双屏</text>

      <!-- 声光报警 -->
      <rect x="620" y="540" width="100" height="30" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="670" y="559" text-anchor="middle">声光报警器</text>
      <line x1="620" y1="555" x2="320" y2="304" stroke="#888" stroke-width="0.8" stroke-dasharray="2,2"/>
      <text x="470" y="535" fill="#888" font-size="8">edgeCore DO 驱动</text>

      <!-- UPS 供电 -->
      <rect x="40" y="540" width="140" height="30" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="110" y="559" text-anchor="middle">UPS-A + 电池组</text>
      <rect x="200" y="540" width="140" height="30" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="270" y="559" text-anchor="middle">UPS-B + 电池组</text>

      <line x1="110" y1="540" x2="110" y2="515" stroke="#888" stroke-width="0.6" stroke-dasharray="1,2"/>
      <line x1="270" y1="540" x2="270" y2="515" stroke="#888" stroke-width="0.6" stroke-dasharray="1,2"/>
      <line x1="110" y1="515" x2="110" y2="445" stroke="#888" stroke-width="0.6" stroke-dasharray="1,2"/>
      <line x1="270" y1="515" x2="270" y2="445" stroke="#888" stroke-width="0.6" stroke-dasharray="1,2"/>
      <line x1="110" y1="445" x2="110" y2="350" stroke="#888" stroke-width="0.6" stroke-dasharray="1,2"/>
      <line x1="270" y1="445" x2="270" y2="350" stroke="#888" stroke-width="0.6" stroke-dasharray="1,2"/>
      <text x="50" y="535" fill="#888" font-size="8">双UPS并联 → PLC/edgeCore/SW供电</text>

      <line x1="10" y1="595" x2="730" y2="595" stroke="#1a1a1a" stroke-width="0.8"/>
      <text x="370" y="618" text-anchor="middle" fill="#666" font-size="9" font-weight="600">冗余链路：双光缆主备 + 4G/5G应急 · 双PLC热备 · 双edgeCore同步 · 双UPS并联</text>
      <text x="370" y="632" text-anchor="middle" fill="#888" font-size="8">任一单点故障不影响供电连续性 · 切换时间 &lt; 1秒</text>

      <defs><marker id="b1" viewBox="0 0 8 8" refX="7" refY="4" markerWidth="5" markerHeight="5" orient="auto"><path d="M0,0 L8,4 L0,8 z" fill="#666"/></marker></defs>
    </svg>
    <figcaption>图 7　方案B 双冗余拓扑（高可靠型）</figcaption>
  </figure>
</div>

<!-- ===== Ch7: 通信链路与远程控制 ===== -->
<div class="page" id="ch7">
  <h1 class="sec"><span class="sn">07</span>通信链路与远程控制</h1>

  <h2>7.1 通信链路</h2>
  <p>利用现有光缆建立 A-B 工业以太网通信，建议两侧划分独立 VLAN。链路结构：B单位现场网络 → 工业交换机 → edgeCore → 光纤链路 → A单位交换机 → 综合管控一体机。</p>

  <h2>7.2 通信可靠性</h2>
  <p>建立心跳 + 连接状态 + 设备在线状态 + 数据更新时间 + 控制确认机制。心跳周期 5s，通信超时 15s，超时后状态转 OFFLINE。</p>

  <figure>
    <svg viewBox="0 0 700 100" xmlns="http://www.w3.org/2000/svg" style="font-family:'Microsoft YaHei',sans-serif;font-size:11px;">
      <rect x="10" y="30" width="90" height="36" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="55" y="52" text-anchor="middle">ONLINE</text>
      <line x1="100" y1="48" x2="135" y2="48" stroke="#666" stroke-width="1.2" marker-end="url(#c1)"/>
      <text x="118" y="40" text-anchor="middle" fill="#888" font-size="8">数据正常</text>
      <rect x="135" y="30" width="100" height="36" fill="#eeeeee" stroke="#888" rx="2"/>
      <text x="185" y="52" text-anchor="middle">UNSTABLE</text>
      <line x1="235" y1="48" x2="280" y2="48" stroke="#666" stroke-width="1.2" marker-end="url(#c1)"/>
      <text x="258" y="40" text-anchor="middle" fill="#888" font-size="8">超时15s</text>
      <rect x="280" y="30" width="90" height="36" fill="#1a1a1a" stroke="#1a1a1a" rx="2"/>
      <text x="325" y="52" text-anchor="middle" fill="#fff">OFFLINE</text>

      <line x1="370" y1="48" x2="420" y2="48" stroke="#888" stroke-width="1" stroke-dasharray="3,2" marker-end="url(#c1)"/>
      <text x="395" y="40" text-anchor="middle" fill="#888" font-size="8">恢复</text>
      <rect x="420" y="30" width="100" height="36" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="470" y="52" text-anchor="middle">收到心跳</text>
      <line x1="520" y1="48" x2="570" y2="48" stroke="#666" stroke-width="1.2" marker-end="url(#c1)"/>
      <rect x="570" y="30" width="110" height="36" fill="#f7f7f7" stroke="#888" rx="2"/>
      <text x="625" y="52" text-anchor="middle">链路恢复事件</text>
      <line x1="625" y1="30" x2="625" y2="15" stroke="#888" stroke-width="0.8" stroke-dasharray="2,2"/>
      <path d="M 625 15 Q 400 5 55 30" fill="none" stroke="#888" stroke-width="0.8" stroke-dasharray="2,2" marker-end="url(#c1)"/>

      <defs><marker id="c1" viewBox="0 0 8 8" refX="7" refY="4" markerWidth="5" markerHeight="5" orient="auto"><path d="M0,0 L8,4 L0,8 z" fill="#666"/></marker></defs>
    </svg>
    <figcaption>图 8　通信状态机与恢复机制</figcaption>
  </figure>

  <h2>7.3 远程控制安全机制</h2>
  <p>远程启动/停机须经完整安全链路，任一条件不满足则禁止执行并产生控制失败事件。</p>

  <figure>
    <svg viewBox="0 0 700 60" xmlns="http://www.w3.org/2000/svg" style="font-family:'Microsoft YaHei',sans-serif;font-size:10px;">
      <rect x="5" y="15" width="70" height="30" fill="#f7f7f7" stroke="#888" rx="2"/><text x="40" y="33" text-anchor="middle">登录</text>
      <line x1="75" y1="30" x2="90" y2="30" stroke="#666" stroke-width="1" marker-end="url(#d1)"/>
      <rect x="90" y="15" width="75" height="30" fill="#f7f7f7" stroke="#888" rx="2"/><text x="127" y="33" text-anchor="middle">权限检查</text>
      <line x1="165" y1="30" x2="180" y2="30" stroke="#666" stroke-width="1" marker-end="url(#d1)"/>
      <rect x="180" y="15" width="75" height="30" fill="#f7f7f7" stroke="#888" rx="2"/><text x="217" y="33" text-anchor="middle">状态检查</text>
      <line x1="255" y1="30" x2="270" y2="30" stroke="#666" stroke-width="1" marker-end="url(#d1)"/>
      <rect x="270" y="15" width="75" height="30" fill="#f7f7f7" stroke="#888" rx="2"/><text x="307" y="33" text-anchor="middle">联锁检查</text>
      <line x1="345" y1="30" x2="360" y2="30" stroke="#666" stroke-width="1" marker-end="url(#d1)"/>
      <rect x="360" y="15" width="75" height="30" fill="#f7f7f7" stroke="#888" rx="2"/><text x="397" y="33" text-anchor="middle">二次确认</text>
      <line x1="435" y1="30" x2="450" y2="30" stroke="#666" stroke-width="1" marker-end="url(#d1)"/>
      <rect x="450" y="15" width="75" height="30" fill="#f7f7f7" stroke="#888" rx="2"/><text x="487" y="33" text-anchor="middle">发送命令</text>
      <line x1="525" y1="30" x2="540" y2="30" stroke="#666" stroke-width="1" marker-end="url(#d1)"/>
      <rect x="540" y="15" width="70" height="30" fill="#eeeeee" stroke="#1a1a1a" rx="2"/><text x="575" y="33" text-anchor="middle" font-weight="600">现场执行</text>
      <line x1="610" y1="30" x2="625" y2="30" stroke="#666" stroke-width="1" marker-end="url(#d1)"/>
      <rect x="625" y="15" width="65" height="30" fill="#1a1a1a" stroke="#1a1a1a" rx="2"/><text x="657" y="33" text-anchor="middle" fill="#fff">记录事件</text>
      <defs><marker id="d1" viewBox="0 0 8 8" refX="7" refY="4" markerWidth="4" markerHeight="4" orient="auto"><path d="M0,0 L8,4 L0,8 z" fill="#666"/></marker></defs>
    </svg>
    <figcaption>图 9　远程控制安全流程</figcaption>
  </figure>

  <h2>7.4 网络安全</h2>
  <p>A/B 两侧采用独立工业控制网络，控制网络不直接暴露互联网。远程访问采用 VPN/专用链路/防火墙/ACL/用户认证/操作审计。</p>
</div>

<!-- ===== Ch8: 监测告警与数据管理 ===== -->
<div class="page" id="ch8">
  <h1 class="sec"><span class="sn">08</span>监测告警与数据管理</h1>

  <h2>8.1 监测范围</h2>
  <div class="table-wrap">
    <table>
      <thead><tr><th>系统</th><th>监测内容</th><th>采集周期</th></tr></thead>
      <tbody>
        <tr><td>市电</td><td>U<sub>A/B/C</sub>, U<sub>AB/BC/CA</sub>, I<sub>A/B/C</sub>, 频率, 功率, 功率因数, 电能</td><td>500ms ~ 1s</td></tr>
        <tr><td>发电机</td><td>运行/故障/急停状态, 输出电压/电流/频率/功率, 启动失败, 电池电压</td><td>500ms ~ 1s</td></tr>
        <tr><td>ATS</td><td>分合闸状态, 切换位置, 故障反馈</td><td>500ms</td></tr>
        <tr><td>UPS</td><td>输入/输出电压电流功率, 负载率, 电池电压/容量/温度/后备时间, 工作模式, 故障</td><td>1s (电池5~10s)</td></tr>
        <tr><td>配电柜</td><td>电压, 电流, 频率, 功率, 功率因数, 电能, 断路器/跳闸/保护状态</td><td>5s ~ 10s</td></tr>
        <tr><td>环境</td><td>温度, 湿度, 烟感, 水浸</td><td>5s (烟感500ms~1s)</td></tr>
      </tbody>
    </table>
  </div>

  <h2>8.2 告警分级</h2>
  <div class="table-wrap">
    <table>
      <thead><tr><th>等级</th><th>类型</th><th>示例</th></tr></thead>
      <tbody>
        <tr><td><span class="badge">一级</span></td><td>紧急</td><td>市电失电、UPS故障、重大配电故障</td></tr>
        <tr><td><span class="badge">二级</span></td><td>严重</td><td>主用发电机启动失败、备用机组启动</td></tr>
        <tr><td><span class="badge">三级</span></td><td>一般</td><td>温度/湿度超限</td></tr>
        <tr><td><span class="badge">四级</span></td><td>提示</td><td>通信异常、设备离线</td></tr>
      </tbody>
    </table>
  </div>

  <h2>8.3 告警处理流程</h2>
  <div class="flow">
    <span class="c">状态变化</span><span class="a">→</span>
    <span class="c">edgeCore判断</span><span class="a">→</span>
    <span class="c">规则引擎</span><span class="a">→</span>
    <span class="c">产生告警</span><span class="a">→</span>
    <span class="c">本地记录</span><span class="a">→</span>
    <span class="c">上送A单位</span><span class="a">→</span>
    <span class="c">声音报警</span><span class="a">→</span>
    <span class="c">弹窗</span><span class="a">→</span>
    <span class="c">确认/消音</span><span class="a">→</span>
    <span class="c">恢复记录</span>
  </div>

  <h2>8.4 事件记录与操作日志</h2>
  <p>事件格式：时间 + 事件类型 + 设备 + 原状态 → 目标状态 + 触发原因 + 执行结果 + 操作用户。远程控制必须记录操作时间/用户/设备/内容/前后状态/控制结果/通信结果。</p>

  <h2>8.5 权限管理</h2>
  <div class="table-wrap">
    <table>
      <thead><tr><th>角色</th><th>权限</th></tr></thead>
      <tbody>
        <tr><td>系统管理员</td><td>用户/权限/系统/设备配置、控制权限、历史数据、日志查询</td></tr>
        <tr><td>运维人员</td><td>实时监控、告警处理、历史查询、设备控制</td></tr>
        <tr><td>值班人员</td><td>实时监控、告警确认、事件查询</td></tr>
        <tr><td>只读用户</td><td>实时查看、历史查询</td></tr>
      </tbody>
    </table>
  </div>
</div>

<!-- ===== Ch9: 系统可靠性与实施边界 ===== -->
<div class="page" id="ch9">
  <h1 class="sec"><span class="sn">09</span>系统可靠性与实施边界</h1>

  <h2>9.1 四层可靠性架构</h2>
  <div class="table-wrap">
    <table>
      <thead><tr><th>层级</th><th>承担方</th><th>职责</th></tr></thead>
      <tbody>
        <tr><td>第一层</td><td>电气保护</td><td>断路器、保护装置、ATS、UPS、发电机内部控制器</td></tr>
        <tr><td>第二层</td><td>PLC控制</td><td>联锁、状态采集、控制逻辑、硬接点处理</td></tr>
        <tr><td>第三层</td><td>edgeCore</td><td>数据采集、状态判断、边缘联动、数据缓存、告警、远程控制</td></tr>
        <tr><td>第四层</td><td>A单位平台</td><td>远程监控、人机交互、告警、历史查询、权限、审计</td></tr>
      </tbody>
    </table>
  </div>

  <h2>9.2 故障情况下的基本原则</h2>
  <div class="table-wrap">
    <table>
      <thead><tr><th>故障</th><th>现场供电</th><th>A单位监控</th></tr></thead>
      <tbody>
        <tr><td>A单位平台故障</td><td>不影响</td><td>中断</td></tr>
        <tr><td>A-B通信中断</td><td>不影响现场自动控制</td><td>告警</td></tr>
        <tr><td>edgeCore故障</td><td>PLC/ATS保持基本控制</td><td>监控中断</td></tr>
        <tr><td>PLC故障</td><td>现场保护/ATS维持安全</td><td>告警</td></tr>
        <tr><td>主发电机故障</td><td>备用机组接管</td><td>告警</td></tr>
      </tbody>
    </table>
  </div>

  <h2>9.3 断网运行与故障隔离</h2>
  <p>通信中断时 edgeCore 本地采集/判断/告警/联动继续，数据缓存；恢复后自动补传。<strong>A-B通信中断不应导致现场自动供电逻辑停止。</strong>设备级故障隔离：单台设备通信故障不影响其他设备采集通道。</p>

  <h2>9.4 实施边界</h2>
  <p><strong>本方案包含：</strong>市电进线/配电柜/ATS/发电机输出/UPS输入输出监测、自动控制联动、edgeCore/PLC/HMI/网络/环境/视频/综合管控/数据库/告警/历史/权限/审计。</p>
  <p><strong>本方案不包含：</strong>柴油发电机发动机/发电机本体/燃油/冷却/排烟/内部控制器硬件设计、发电机组容量最终计算、保护整定最终计算。</p>

  <h2>9.5 待确定参数</h2>
  <p>施工图设计前需确定：市电进线电压等级/容量、变压器容量、最大计算负荷、一级/二级负荷容量、UPS容量/电池后备时间、主/备发电机容量、ATS额定电流、发电机控制器型号、UPS通信协议、PLC型号、光纤类型/距离、接地系统形式、短路电流、断路器选择性保护、切换时间要求。</p>

  <h2>9.6 核心设计原则</h2>
  <blockquote>
    <p>整个系统按照<strong>"保护不依赖软件、自动控制不依赖远程通信、远程系统不介入电气保护"</strong>的原则设计，使现场供配电系统、自动控制系统和远程监控系统保持清晰的功能边界。</p>
  </blockquote>

  <h2>9.7 设备配置清单</h2>
  <div class="table-wrap">
    <table>
      <thead><tr><th>系统</th><th>设备</th><th style="text-align:right;">数量</th></tr></thead>
      <tbody>
        <tr><td>综合管控</td><td>国产化一体机</td><td style="text-align:right;">1</td></tr>
        <tr><td>边缘计算</td><td>edgeCore工业网关</td><td style="text-align:right;">1</td></tr>
        <tr><td>市电检测</td><td>智能电力仪表</td><td style="text-align:right;">1套/进线</td></tr>
        <tr><td>ATS</td><td>双电源自动切换柜</td><td style="text-align:right;">1</td></tr>
        <tr><td>发电机</td><td>主用/备用柴油发电机</td><td style="text-align:right;">各1</td></tr>
        <tr><td>PLC</td><td>工业PLC</td><td style="text-align:right;">1套</td></tr>
        <tr><td>HMI</td><td>工业触摸屏</td><td style="text-align:right;">1套</td></tr>
        <tr><td>UPS</td><td>UPS系统 + 电池组</td><td style="text-align:right;">按负荷</td></tr>
        <tr><td>环境</td><td>温湿度/烟感/水浸/摄像机</td><td style="text-align:right;">按现场</td></tr>
        <tr><td>网络</td><td>工业交换机 + 光纤链路</td><td style="text-align:right;">利用现有</td></tr>
      </tbody>
    </table>
  </div>
</div>

</body>
</html>